# 原文档：弋阳公司规划报告-县级“十五五”配电网规划报告.docx







县级公司“十五五”配电网规划报告
参考大纲












【报告编制单位】
二○二五年九月

编制说明

1. 本大纲旨在指导公司系统经营区范围内各地区开展“十五五”配电网规划，适用于各市级公司。
2. 本大纲根据公司配电网规划要求，充分吸收了最新修订的《配电网规划设计技术导则》相关内容。
3. 本大纲内容可根据各地实际需要，适当增加内容和深度，但大纲中原有要求内容不得自行减少。
4. 本大纲在编制过程中考虑了各地电网发展的差异性，若本地电网现状和规划中无此项内容可对大纲做精简等。
5．国民经济、设备容量、电量、可靠性等统计数据请注明原始数据来源，并注意与公司《统计资料汇编》等公布数据的一致性。
6. 规划范围为公司经营区内公用电网。即由电网公司出资建设的电网。

目  录

# 前言
## 一、目的意义
围绕配电网的地位和作用、推动配电网高质量发展等内容，结合地区发展实际情况、功能定位和远景目标，简述本次规划目的和意义。
## 二、规划指导思想
简述本次规划指导思想。
## 三、规划范围及年限
规划范围涵盖公司经营区110千伏及以下各级电网（不包括增量配电网）。
规划基准年为2024年（部分可采用2025年计划值、预计值），规划年限为2026～2030年，规划水平年为2027年、2030年，远景展望至2035年。
## 四、编制依据
列出主要依据的文件，通常包括以下几个方面：
（1）国土空间规划、国民经济和社会发展规划；
（2）地区相关规定及管理办法；
（3）电网规划、设计和运行应遵循的有关规程、规范和规定；
（4）其他与配电网规划相关的资料，如地区统计年鉴、本次规划有关的指导性文件等。
注：
在列出规划依据文件时，应列出文件的名称、编号、来源以及发布时间等信息。具体格式可参考以下示例：
《国家发改委 国家能源局关于新形势下配电网高质量发展的指导意见》（发改能源〔2024〕187号）
《电力安全事故应急处置和调查处理条例》（国务院599号令）
《配电网规划设计技术导则》（2025修订版）。













第一部分 发展基础及评估评价
# 第一章 发展基础
## 一、国民经济发展
上饶市弋阳县位于江西省东北部，是上饶市的“西大门”，赣浙闵皖四省通衢之地，坐拥国家5A级景区龟峰，是明代戏曲四大声腔弋阳腔的发源地，更是革命烈士方志敏的家乡。全县总面积1580平方公里。 设有3个街道、14个乡镇，总人口43.78万，供电区域1580平方公里，供电用户17.8万户。
“十五五”期间，弋阳将响应国家长三角一体化发展的区域战略纵深目标，依托多市交界的区位优势，结合丹霞地貌和红色文化旅游的特点，以“一心多极、三轴联动”的城市发展方式，加快城市发展空间布局。
同时将继续坚持“工业强县”战略，积极参与长江经济带发展，构建以非金属材料为首产业，有色金属、机械制造、医药食品为主导产业，数字经济为辅的现代产业发展体系。一是坚定不移“主攻工业、决战园区”，确保全县工业营业收入达到270亿元、力争300亿元，力争工业三年倍增计划两年完成。一是把产业打造的更强。围绕非金属材料、有色金属、机械制造、生物医药“1+3”主导产业，依托高新区、新材料产业园、连胜园区、道口园区“1+3”工业平台，打造两个百亿级产业，即：力争非金属材料产业年营业收入达到100亿元，打造具有全国影响力的非金属材料创新应用高地；发展有色金属精深加工及其配套产业，力争有色金属精深加工产业年营业收入达到100亿元。二是把企业培育的更大。推进龙头企业“双倍增”计划，建立工业产业引导基金，遴选一批产业链重点企业，培育制造业单项冠军、“小巨人”“专精特新”企业，实现工业企业上规模、扩总量，新增规上工业企业30家、省级专精特新企业5家、年营业收入5亿元以上企业5家、10亿元以上企业3家。三是把平台建设的更优。打造好“一园三区”：完成高新园区新一轮扩区调区，面积达到10平方公里以上；将道口园区建成食品产业区、连胜园区建成科创小镇、新材料产业园建成钙基新材料科技区，形成“一园三区”格局。打造好“一批特色园中园”：通过腾笼换鸟盘活闲置土地、“三请三回”行动、新建标准厂房，分别打造一个外贸产业园、拉链包装产业园、食品产业园、光学产业园。真正把园区打造成最火热、最兴旺、最舒心的创业热土、投资洼地，让想回来的人都能落得下，投资的人都能发展好。四是大力实施数字经济“一号发展工程”。加速数字产业化，实施数字经济集聚区建设，依托高新区电子信息产业园、数字经济产业园等平台，合理规划产业赛道，引进一批数字头部企业，把电子信息产业培育成我县主导产业。加速产业数字化，推进“上云用数赋智”行动，新增深度上云企业18家、省市两化融合示范企业2家。加速新基建建设，建成5G基站50个，使城区重点场所5G网络通达率100%；新建220KV变电站1座、110KV变电站2座。
坚持“项目为王”。项目是加快发展的动力之源。今年全县谋划了182个重点项目、投资总额654亿元，这是我县谋划投资额度最大、项目个数最多的一年，目的就是要以大项目促进大投资、催生大发展、展示大作为。我们将进一步完善项目推进、巡查、评比等制度，形成“系统化、问题化、责任化、透明化、专业化”推进体系，全过程加快项目建设，形成“滚雪球效应”。重大基础设施方面，实施沪昆高速“四改八”扩建，G353宁福线曹溪至盘岭段、G320沪瑞线朱坑至圭峰段改建；启动G353宁福线陈谷音至曹溪段、S522省道改建，高新区产城融合区和三期基础设施、新材料产业园物流园基础设施、连胜园区基础设施、35万平方米标准厂房等工程。产业方面，加快海螺系列、巴顿环保、卓正胶业等项目建成投产，推进华聚热电、永邦科技、大唐光伏、晶科光伏、汉光电缆、南海日精金属、聚鑫金属、禺山金属、品志合金新材料等项目开工投产。公共服务方面，加快方志敏干部学院二期、江天农博城、多馆中心等项目建设，推进综合物流产业园等项目落地开工。
坚持“招大引强”。招商引资是做强工业、做大投资、做实发展的不二法门。坚持“全民招商”，让招商成为弋阳人最常说的“口头禅”、最常念的经、最记挂的事。主攻长三角地区、珠三角地区、海西经济区、北京等四大战区，按照“管行业也要管招商”的原则和“高大上、链群配”的思路，成立非金属材料、有色金属、机械制造、生物医药、文旅产业、现代农业、新经济等七条战线招商小分队，压实50支招商队伍责任，精心举办主题招商、产业招商活动，通过组团招商、以商招商等方式，持续开展“三请三回”“三企入弋”，力争现汇进资1800万美元、利用省外资金78亿元以上、进出口总额1.2亿美元；引进亿元以上项目30个、10亿元以上项目20个、“5020”项目3个。

弋阳县行政区划示意图
## 二、国土空间规划
弋阳县“十五五”期间将响应国家长三角一体化发展的区域战略纵深目标，依托多市交界的区位优势，结合丹霞地貌和红色文化旅游的特点，以“一心多极、三轴联动”的城市发展方式，加快城市发展空间布局。
一心：指中心城区，完善综合服务功能，加强产业平台建设，提升中心城区的凝聚力和辐射力。
多极：指三县岭镇、漆工镇、曹溪镇和港口镇，强化重点镇的辐射带动作用，引导人口、产业、交通、资源集聚，统筹片区联动发展。
三轴：指沪昆城镇发展轴、产城融合发展轴和文旅休闲发展轴

图2-1弋阳县国土空间情况
## 三、电源发展
### （一）总体情况
截至2024年底，弋阳电网电源总装机容量172.42MVA，2座35kV生物发电站，装机总量36MW，1座35kV、22座10kV水力发电站，装机容量15.88MW，3660座分布式光伏发电站，累计装机容量120.54MW，集中在中畈乡、花亭镇、圭峰镇、港口镇等南部地区，分布式电源渗透率在20%左右。
十五五规划期间，弋阳无常规电源站新建项目，1座60MW风力发电站，结合县域十四五分布式光伏增速，预计弋阳电源总装机272.42MW。
### （二）参与各电压等级电网平衡情况
2020年弋阳县发电装机容量77MW，其中光伏49.12MW，水电15.88MW。
2021年弋阳县发电装机容量77MW，其中光伏装机容量49.12MW，水电15.88MW。
2022年弋阳县发电装机容量82.18MW，其中光伏54.30MW，水电15.88MW。12
2023年弋阳县发电装机容量142.54MW，其中光伏装机容量90.66MW，水电15.88MW。
2024年弋阳县发电装机容量172.42MW，其中光伏装机容量120.54MW，水电15.88MW。
四、电网发展
### （一）110千伏电网
截止2024年底，弋阳共有6座110千伏公用变电站，主变10台，公用变电容量490兆伏安；110kV线路共19条，总长240.66公里；网架结构以双辐射、链式为主，110kV容载比2.54。对比“十三五”，新增3座110kV变电站，容量250MVA，输电线路82.6kM，110千伏变电容量增长137%，输电线路规模增长151%。
2021年，弋阳新建110kV周家变，主变2台，容量100MVA，110kV输电线路38.1kM；
2022年，弋阳新建110kV志敏变，主变2台，容量100MVA，110kV输电线路23.1kM；
2023年，弋阳新建110kV钙厂变，主变1台，容量50MVA，110kV输电线路21.4kM；
### （二）35千伏电网
12座（含5座配电化）35千伏公用变电站，公用变电容量137.05MVA，15条35kV线路，总长212.9公里；对比“十三五”，新增1座35kV配电站，容量6.3MVA，退运1座35kV常规站，容量12.6MVA；新增35kV输电线路8kM；
2024年，弋阳退运35kV国道变，原国道#1主变利旧新建35kV烈桥配电化站，新增35kV输电线路8kM；
（三）10千伏及以下电网
2329台10千伏配变，配变容量614.08MVA，125条10千伏公用线路，长度1998.86公里。
## 五、用电情况
### （一）总体情况
2020年弋阳县供电区内最大网供负荷为182MW，2021年最大网供负荷为197MW，2022年最大网供负荷为222.3MW，2023年最大网供负荷为249MW，2024年最大网供负荷为275.7M。“十四五”年均增速7%。
2020年弋阳县供电区全社会用电量为112.98亿千瓦时，2021年全社会用电量为13.4亿千瓦时，2022年全社会用电量为213.75亿千瓦时，2023年全社会用电量为14亿千瓦时，2024年全社会用电量为14.12亿千瓦时。“十四五”年均增速7%。
2024年末，弋阳县常住人口32.95万人。城镇化率由2023年末的61.14%提升至2024年末的61.63%，提升0.49%。预计“十五五”期间，上饶人口总数会略有下降，60周岁以上老年人口占比及城镇化率逐步提升。
考虑未来几年新型负荷（电动汽车、数据中心等）需求增加，结合上述上饶经济产业结构调整及人口发展趋势等因素影响，对上饶“十五五”期间用电负荷（电量）发展趋势预测如下：
表3  上饶市2024～2030年分区全社会负荷预测结果表    单位：亿kWh、MW
表4  上饶市2024～2030年分区全社会电量预测结果表    单位：亿kWh、MW

## 六、储能发展
“十四五”期间，弋阳无储能发展。
## 七、新业态发展情况
“十四五”期间，弋阳无新业态发展。
# 第二章 规划及项目执行评估
## 一、规划边界预测偏差
### （一）电源装机预测偏差
截至2024年底，弋阳县供电区内全口径电源装机总容量17.42万千瓦，其中水电1.588万千瓦，光伏12.54万千瓦。与2023 版“十四五”滚动规划预测结果15.4万相比，整体偏差率为11.4%；其中主要偏差为光伏电源，光伏装机与原预测值11.54万千瓦相差2万千瓦，偏差率为11.4%。
结合国家和地方能源电力规划及新能源并网相关政策，以及玉弋阳供电区新能源消纳能力等因素影响，预计“十五五”期间，弋阳地区新能源装机增速较“十四五”持续上升，预计到“十五五”末期2030年弋阳地区总电源装机容量及光伏装机容量将分别达到27万千瓦、21.5万千瓦。
（二）负荷（电量）预测偏差
2024年弋阳供电区实际全社会最大负荷为275.7万千瓦，全社会用电量14.12亿千瓦时。2023 版“十四五”滚动规划中2024年负荷（电量）预测值分别为280万千瓦、16.5亿千瓦时，负荷预测偏差率为-1.5%，电量预测偏差率为-14.42%。
负荷预测偏差4.3万千瓦，主要原因为因环境手续问题，工业园区的企业基本未达预期，导致与负荷预测有偏差。预计弋阳供电区到“十四五”末期2025年负荷（电量）将分别达到32万千瓦、17.5亿千瓦时，“十五五”末期2030年负荷（电量）将分别达到46万千瓦、22.3亿千瓦时。
## 二、规划执行评估
### （一）规划执行进度
“十四五”期间，弋阳公司中压配电网规划投资2.6亿元，实际投产2.5亿元，投资执行进度96.15%。规划配电容量25MVA，实际投产变（配）电容量19.8MVA，规划变（配）电容量投产进度79.2%。规划线路长度501kM，实际投产线路长度475kM，规划线路长度投产进度794.8%。
（二）规划目标达成情况
### 10千伏线路N-1通过率无法达成目标的原因主要是县城区普遍受限于缺少电力廊道和城区变电站间隔且负荷较重，造成10千伏线路N-1通过率提升缓慢。十五五期间，按照省公司十五五规划原则，总体目标为从当前到2027年，以补短板、夯基础为重点，着力消除配电网网架结构、民生保障、防灾抗灾等方面突出短板薄弱环节，加快构建坚强灵活网架。2028年到2030年，以促转型、强智慧为重点，基本建成安全高效、清洁低碳、柔性灵活、智慧融合的新型配电系统。
## 三、项目执行情况
### （一）规划里程碑执行情况
### 目前系统暂无里程碑计划数据，根据线下统计数据，杨县公司2021年配网工程共6个批次，均按照省公司节点完成工程建设任务；2022年配网工程共4个批次，均按省公司节点完工工程建设任务；2023年配网工程共10个批次，均按省公司节点完工工程建设任务。2021-2023年项目均已完工投运。弋阳县公司2024年配网工程共三批，均按照省公司节点完成工程建设任务。
### 提升措施：（1）全面加强施工现场安全管控。一是计划管控工作，针对配网工程计划数少于3个的项目，开展计划核查工作；二是工作负责人抽考工作。
### （2）工程建设有序推进。组建业主、施工两大项目部，按照标准化要求各县区公司和中心组建业主、施工项目部，落实业主项目部责任，每月对各业主项目部进行评价，通过安全管理、建设进度、计划管控、工艺质量、结算转资五个维度进行评价，督促业主项目履职到位。
### （3）工程质量有效提升。一是开展培训和技能展示，针对标准化施工工艺对业主、施工项目部人员进行宣贯。
### （二）项目执行偏差
### 2021年至2024年，弋阳县公司10千伏配电网规划-可研投资（规模）一致率分别为31.5%、74.7%、78.9%、92.8%；可研-投产投资（规模）一致率分别为35.8%、40%、38.4%、31.4%；规划-投产投资（规模）偏差率分别为4.7%、54.1%、51.4%、66.6%，规划-投产执行偏差呈现先升后降趋势。
### 造成投产规模异常的主要原因是项目投产时因同源系统投产设备关联不到位，导致大量项目线路和配变投产规模出现明显异常。造成投资规模异常的主要原因一是网上电网规划上图不精准。因提前在网上电网系统规划上图作业导致可研调整后投资偏差大。二是项目调整及设计不精准。因项目设计不精准或者项目内容调整造成投资偏差。三是物资单价偏差。因当年物资单价与设计时期发生明显变化造成投资偏差。
### （三）新投产主（配）变效能
### 2020年弋阳供电区内投运的35kV-110kV主变负载率小于40%有0台，2021年玉弋阳供电区内投运的35kV-110kV主变负载率小于40%有0台，2022年弋阳供电区内投运的35kV-110kV主变负载率小于40%有1台，2023年弋阳供电区内投运的35kV-110kV主变负载率小于40%有0台，2024年弋阳供电区内投运的35kV-110kV主变负载率小于40%有0台。













### 第三章 供电能力
## 一、区域供电能力
### （一）最大供电能力
2024年度夏弋阳县网供最大负荷时刻，110kV公用变电站主变容量49万千伏安，110千伏网供负荷为20.32万千瓦，无过载变电站；
2024年度夏弋阳县网供最大负荷时刻，35千伏公用变电站主变容量13.7万千伏安，35千伏网供负荷为4.58万千瓦，未出现过载变电站；
截至2024年底，弋阳县公司共有公用配变2329台，总容量61.48万千伏安。
### （二）容载比
1、110千伏容载比
根据网供负荷预测结果及项目安排情况，2025年弋阳县110kV电网容载比2.57。高于导则上限。
2、35千伏容载比
根据网供负荷预测结果及项目安排情况，2025年弋阳县35kV电网容载比为2.28。高于导则上限。
解决思路：一是优化电网运行方式，合理调配现有主变容量，必要时对部分变电站实施主变减容或轮停，或将部分已无负荷增长的35千伏变电站退运；二是加强负荷监测与预测，建立产业用电动态分析机制，及时跟踪建材陶瓷等支柱行业复产情况；三是科学调整电网规划，在负荷回升前暂缓新建变电站项目，优先实施配电网智能化改造提升运行效率；四是推动多元负荷培育，引导充电桩等新型用电项目布局，优化区域负荷结构。通过"优化运行+精准规划+负荷培育"的综合施策，实现电网经济高效运行。
### （三）人均（户均）配变容量
弋阳县2024年居民用电户数为15.8万户，现有公用配电台区2329台，总容量641.08兆伏安。
根据政府人口统计数据预测“十五五”期间人口增长情况，结合“十五五”运行类项目滚动修编，预测在2030年达到3.53kVA/户。总体呈逐年上涨，满足10千伏配变容量需求。
## 二、设备负载水平
### （一）主变负载情况
截至2024年底，弋阳电网共有110千伏公用变电站6座，主变10台，公用变电容量490兆伏安。
弋阳县110kV网架结构目前以双辐射、链式为主。110kV容载比为2.54，属于溢出范围内。有一座轻载变电站110kV钙厂变。110kV钙厂变于2023年12月投运，2024年最大负荷为22.98%，主要原因为变电站主要是为接待钙厂工业负荷，但负荷不及预期，主要原因为用户还在调试设备，年底负荷将达到预期。其中2022-2024年新投运变电站：110kV周家变、110kV志敏变、110kV钙厂变；110kV周家变于2022年10月投运，2024年最大负荷为82.87%，主要原因为变电站主要是为接待高新区工业负荷。2025年将对110kV周家变进行扩建。


弋阳电网共有35千伏公用变电站12座，主变19台，公用变电容量137.05兆伏安，其中5座为配电化站。
35kV网架结构目前以单链为主。35kV容载比为2.64 ，总体较为充裕。


### （二）输电线路负载情况
### 2024年110千伏线路总数19条，无重过载线路。2024年35千伏线路总数15条，无重过载线路。
### （三）配变负载情况
弋阳县共有公用配变2329台，台，重载台区34台、过载台区3台，低电压台区31台，电压越上限台区16台，频繁停电台区128台，高损台区2台，高耗能台区33台，台区问题突出的供电所3个，分别是城西所、漆工所、港口所，主要原因是因台区地形地势问题导致供电半径过长以及台区低压线路较差导致频繁停电。
### （四）配电线路负载情况
弋阳县共有10kV公用线路125条，10kV正向过载线路3条，占比2.4%，正向重载线路5条，占比4%，其中重过载线路占比相对较高的供电所1个，是南岩所，主要原因是工业园区线路，接待专变用户，负荷较重；频繁停电线路13条，占比10.4%，其中频繁线路占比相对较高的供电所3个，分别是南岩所、港口所、圭峰所，主要原因是网架不够完善、存在大分支线路无法导负荷，线路防雷水平不足，线路老旧严重，运维水平不足。

# 第四章 供电保障
## 一、县域联系情况
## 弋阳地区电网无500kV变电站布点，完全依靠外来电源500kV贵溪发电厂、弋阳北部35kV曹溪变与德兴市35kV高桥变电网联络。
## 二、乡镇供电
## 弋阳县共有乡镇14个，其中无变电站布点乡镇3个，分别为朱坑镇、清湖乡、葛溪乡。每个乡镇至少有2条线路供电，发生乡镇全停风险较低。
## 三、村庄供电
弋阳县无城中村乡镇。
## 四、居民小区
梳理区域内居民小区供电情况、政府相关老旧小区改造计划、非直供电小区改造模式，针对高层小区单电源、直供电老旧小区供电薄弱等问题，开展原因及典型问题分析，针对非直供电老旧小区，提出后续工作思路。
高层住宅小区外电源配置规范率是指供电电源配置符合《建筑电气与智能化通用规范》（GB 55024）要求的高层住宅小区数量与高层住宅小区总数量的比值。
## 五、重要用户
弋阳县供电公司核定重要客户10户，其中一级重要客户2户，二级重要客户8户。
辖区内重要客户用电安全，已通过移动作业平台正式上线现场检查业务，现实现全市用电安全检查移动作业模式全覆盖，各属地单位均采用i国网app端开展用电检查工作。
在省侧负荷管理中心专业协同下，以平台渠道建立专业协同联动机制，将重要客户停电信息经市公司向属地单位实施点对点传递，并将停电事由及舆情风险等价值判断形成一事一评闭环管控，确保信息调度的口径一直，风险可控在控。


# 第五章 绿色协调
## 一、承载能力
### （一）分布式电源承载能力
弋阳十四五期间属于新能源红色预警地区，随着铅山新能源项目移至当地电网消纳，弋阳负荷集中县域分布式承载能力相对充裕、超过6万千瓦。
（二）设备反向重过载情况
弋阳县无35-110kV主变反向重过载，有135个10kV台区出现反向重过载情况，均已立项解决。
## 二、协调水平
（一）源网协调
1.容发比
截至2024年底，弋阳电网220千伏公用变电总容量42万千伏安，220千伏以下参与电力平衡的电源总装机17.42万千瓦,其中分布式电源总装机12.05万千瓦，220kV容发比2.41，
弋阳电网110千伏公用变电总容量49万千伏安，110千伏以下参与电力平衡的电源总装机17.42万千瓦,其中分布式电源总装机12.05万千瓦，110kV容发比2.81。
弋阳县整体容发比充裕。
2.源网匹配
截止2024年12月底，弋阳县分布式光伏并网容量12.05万千瓦。
（二）源荷协调
1.源荷匹配
截至2024年12月底，弋阳县分布式光伏装机总容量120.54兆千瓦，全社会最大负荷275.7兆千瓦，分布式源荷比0.437。
2.分布式新能源装机渗透率
截止2024年，弋阳县10千伏分布式新能源装机渗透率6.91%；0.4千伏分布式新能源装机渗透率20.64%，中压配电网总体渗透率水平较低，且分布式新能源接入以中低压为主，无35kV以上接入光伏，0.4千伏接入占比逐年增大。
（三）源储协调
截至2024年12月弋阳县35千伏及以下分布式电源装机总容量为12.05万千瓦，35千伏及以下源侧、网侧、荷侧新型储能装机容量为0万千瓦，按照发达地区储源比例25%-35%的标准，弋阳县无储能配置。







第六章 供电质量
## 一、供电可靠性
## 弋阳电网情况：从2021年至2024年，弋阳农网供电可靠率持续进步明显，2024年达到99.935%，故障时户数逐年降低，同时在计划停电次数剧增情况下，计划时户数基本未增长，不停电作业等工作开展较好。
## 农网供电可靠性提升措施：薄弱环节攻坚，针对重过载变压器、低压线路供电半径过长等问题，实施主变轮换和线路延伸工程。标准化设备应用，推广“全绝缘、免维护”农网设备，严控入网物资质量，提升户均配变容量；配电自动化全覆盖，实现农网线路“一键转供”和故障自愈；无人机与智能巡检开展无人机精细化巡视，结合红外热成像仪、局放检测仪等工具，提升缺陷发现效率；精益化运维体系，建立“一月一巡”制度，压实台区经理责任，开展农灌隐患专项排查，保障农业用电需求；不停电作业推广，通过“市县一体”协作模式，提升带电作业能力；防外力破坏治理。开展“净空行动”解决三线搭挂问题，防范农机误碰线路，降低外力故障率。
## 历年城网供电可靠率均明显高于农网，主要原因为：
## 故障方面。设备质量差异，城网设备更新速度快，采用高绝缘化线路（如电缆化率较高），而农网多采用架空裸导线或老旧设备，抗雷击、污闪能力弱。例如，农网线路因树竹碰线、雷击导致的故障率显著高于城网。运行环境，农网线路多位于山区或农村，受极端天气（如大风、暴雨）影响更大，且线路通道维护不足（如树竹清理不及时），导致故障频发。自动化水平，城网已逐步部署配网自动化（如自愈功能），故障隔离和恢复时间可缩短至秒级，而农网依赖人工排查，停电时间长。
## 计划方面。负荷转移能力。城网通过“双电源”“手拉手”环网供电结构，可在计划检修时快速转移负荷，减少停电范围；农网因网架薄弱，负荷转移难度大，停电时户数较高。发电车接入。城网在计划停电中更易接入中压发电车保供，而农网因地理条件限制难以实施。
## 提升思路：
## 农网改造，加大农网投资，推进线路绝缘化、自动化改造，优化网架结构（如分段联络）。技术赋能，推广自愈技术、小电流接地选线装置，缩短故障处理时间。环境治理，加强树障清理、防雷设施安装（如避雷器）及杆塔加固。
## 二、停电分析
### （一）线路停电
# 2021年至2024年主线频停情况有所降低，供电可靠性逐年提升，表明配自应用及网架改造有较大提升，可以在发生故
# 障后短时间内缩小停电范围快速恢复供电。
# 频繁停电提升措施：分段与开关改造，通过增加线路分段开关、分支线加装一二次融合断路器，缩短故障影响范围，提升故障隔离能力。对运行超30年的老旧线路优先实施绝缘化改造，合理配置防雷装置；差异化防灾设计；针对台风、雷害等灾害，采用钢管塔加固架空线路，对低洼区域配电设施提升防涝标准，并开展常态化树障清理和漂浮物治理；提升配自覆盖，实现故障精准定位和自愈转供，缩短停电时间；动态预警与闭环管理，建立“频繁停电线路台账”，通过配电管控中心实时监测负载、缺陷等数据，实施“一线一策”整改方案，确保问题闭环销号；外力破坏防控，与政府、施工单位协同，对施工区域提前下发电力设施保护通知书，设置防护标识，并开展“净空行动”治理三线搭挂问题，用户设备规范，在用户产权分界点加装分界断路器，强制验收用户侧隐蔽工程，并推动漏电保护装置全覆盖，减少用户故障
# 越级跳闸。
### （二）台区停电
# 2021年至2024年，弋阳频停台区逐步缩减，配网建设运维工作有极大效果，后续频跳问题治理措施如下：
# 变压器增容，针对过载配变进行更换或增容，提升供电能力。线路改造，更换线径细、绝缘老化的线路，降低故障率。实时监测，部署智能终端（如DTU、FTU），实现台区电压、负载的实时监控。主动运维，通过数据分析预测设备劣化趋势，提前介入维修。隐患排查，加强用户设备（如专变）检查，减少因用户故障引发的台区停电。需求响应，引导用户错峰用电，降低台区峰值负荷压力。
## 电压质量
## 2024年弋阳农网综合电压合格率99.77%。
## 原因分析农网电压合格率问题主要有以下问题导致：变电站档位不合理；档位不合理导致10kV母线、C类测点、D类测点越限；B类测点上下限值不合理；部分D类监测点对应台区分布式光伏并网电压过高；
## 改善意见变电站内控制AVC策略，确保10kV母线电压在合格范围内；调整B类测点上下限值；调整并网电压；


# 第七章 网架结构
## 一、110千伏电网网架
截至2024年底，弋阳电网共有110千伏公用变电站6座，主变10台，公用变电容量490兆伏安110kV线路共19条，总长240.66公里。110kV网架结构：目前以双辐射、链式为主。110kV容载比：2.54 ，属于合理范围内。
弋阳110kV目前网架问题有110kV钙厂变、110kV蓝陈变，2座变电站均为单变变电站，无法满足主变“N-1”要求。
## 二、35千伏电网网架
## 弋阳电网35千伏公用变电站12座，主变19台，公用变电容量137.05兆伏安，其中5座为配电化站。35kV线路共15条，总长212.9公里，县35kV网架结构：目前以单链为主。35kV容载比：2.64 ，总体较为充裕。
## 三、10千伏电网网架
# 弋阳县共有10kV公用线路125条，单辐射线路11条，联络线路114条，线路联络率91.2%，满足N-1线路107条，线路N-1通过率85.6%，标准接线线路121条，标准化接线率96.8%。10kV大分支线路27条、挂接配变过多线路33条，超长线路3条。其中网架问题突出的供电所4个，分别是南岩所、城西所、圭峰所、中畈所，主要原因是单辐射线路数、不满足N-1线路数、大分支线路数、挂接配变过多线路数多。
# 第八章 装备水平
## 一、主变
弋阳区域内110～35千伏公用主变运行年限均未超过30年。
## 二、输电线路
## 弋阳公司无运行年限超过30年的35千伏供用线路，十五五期间将对20~30年输电线路进行改造。
## 三、配变
## 弋阳公司现有运行年限超过30年的老旧公用配变数量30台，公用配变总数量2329台，老旧公用配变占比1.2%。
## 提升措施：一是针对同源数据错误的，进行现场核对并数据归真，将真实的高耗能配变情况梳理清楚，并进行26年高耗能配变技改项目和配网基建项目的申报储备。二是现场核实属实的老旧及高耗能配变，通过更换高耗能设备，采用节能型变压器。三是增容与布点优化，根据负荷增长新增布点，缩短供电半径。加装智能融合终端，实现温度、油色谱、振动等参数实时监测。四是对无法立即退役的变压器，实施无功补偿装置加装。
## 四、配电线路
## 弋阳县共有10kV公用线路125条，老旧线路55条，其中涉及中重冰区杆塔167根，9.586公里，防雷不达标杆塔3224根，173.949公里，山火易发区杆塔0根，0公里，非灾区老旧线路杆塔1310根。
# 第九章 运行效率
## 一、线损情况
### （一）分区线损
2021年至2025年，110千伏及以下综合线损率为2.5%。相对较好。部分区域网架薄弱，10kV线路供电半径较长，架空线路多，电缆化率低，老旧设备较多，台区小线径较多，下户线未改造到位。
解决措施及思路：后续负荷增速放缓，布点逐渐减少，规划资金倾向于改造老旧设备和大修技改，逐步优化节能主变和对小线径及老旧线路进行增容和扩建。
弋阳县作为农业县，其电网结构和负荷特点对分线线损影响显著：
1. 技术层面
线路自身特性：弋阳农村区域广，部分线路半径长（尤其偏远乡镇）、导线截面积小（如老旧线路用 LGJ-35/25/16 以下导线），电阻大，损耗偏高；
负荷特性：负荷季节性波动大（如春耕灌溉期、夏季降温期用电激增），低负荷时线路 “大马拉小车”，功率因数低，线损率上升；部分农村线路三相负荷不平衡（如单相用电集中），中性线电流增大，额外增加损耗。
设备老化：老旧变压器、计量装置精度不足，可能导致技术损耗或计量偏差。
2. 管理层面
计量误差：末端用户电表老化、接线错误，或首端关口表与末端用户表计精度不匹配，导致电量统计偏差。
偷漏电问题：部分农村区域存在私拉乱接、绕越计量装置等窃电行为，直接增加线损。
（三）分线线损
通过技术改造、成本性项目改造更换、老旧线路改造以及反窃查违等一系列措施，2024年弋阳县公司10千伏及以下有损线路线损2.5%，较2021年下降0.39个百分点，高损线路10条。
（四）台区线损
通过技术改造、高能耗变压器更换、下户线改造以及反窃查违等一系列措施，2024年台区线损2.54%，较2021年下降0.51个百分点，高损台区114台。
## 二、设备利用水平
## （一）主变利用水平
弋阳电网110千伏轻载主变1台，均是因为负荷增长不及预期导致，通过后期工业发展及自然负荷增长解决；
### （二）配变利用水平
弋阳电网10千伏轻载配变31台，主要为季节性低电压。
配变轻空载治理措施：负载分析与轮换机制，利用计量自动化系统实时监测配变负载率，对长期轻载的变压器进行容量调换（如以大换小或跨区域轮换），提升设备利用率；无功补偿优化，针对空载/轻载配变安装智能无功补偿装置，设置过补偿模式抵消变压器空载无功损耗，避免功率因数罚款；负荷转移与接入管控，通过网格化负荷分析，将轻载配变负荷切割至邻近重载区域，并严格审批新负荷接入，避免重复低效投资；差异化改造，对季节性负荷显著的农网配变，采用可调容变压器或临时增容策略，匹配负荷波动需求。
### （三）配电线路利用水平
无

# 第十章 数智水平
## 一、智能终端
24年弋阳公司总开关数2800台，智能终端472台，占比16.85%，开关在线率为98.27%，配电自动化覆盖率93.22%，10kV馈线自动化覆盖率为80.00%，终端智能化率17.6%。
## 二、通信网
目前弋阳县所有变电站已完成通光工作，后续将做好通讯规划，“十五五”规划期间所有的变电站均会铺设光纤通信。
## 三、故障处置
### 弋阳公司按照《国网江西省电力有限公司关于印发配电网继电保护管理指导意见的通知》（赣电调〔2018〕711号）文件要求，变电站出线开关保护配置三段式（复压）电流保护和辅助功能。其中，三段式电流保护包括：过流Ⅰ段（无时限速断）、过流Ⅱ 段（定时限速断）、过流Ⅲ段。辅助功能包括：低周减载、过负荷告警、重合闸、重合闸后加速、CT 断线告警等。条件具备时优先配置光纤电流差动保护。开关站出线开关保护配置三段式（复压） 电流保护和过负荷告警、重合闸、重合闸后加速等辅助功能，条件具备时可配置光纤电流差动保护。双电源的还须配置自适应的备自投。柱上开关、环网柜开关保护配置三段式电流保护和过负荷告警、重合闸、重合闸后加速等辅助功能。
### （二）馈线自动化
弋阳县公司馈线自动化覆盖数125条，未覆盖8条，全县配电自动化覆盖率为80%（省级云主站数据）。

# 第十一章 结论及建议
## 一、主要结论
十四五期间，弋阳公司高中压配电网规划投资落地执行较好，各项主要网架指标提升明显，高中压配电网供电保障能力明显增强，整体投资成效显著，有力推动了配电网高质量发展，但仍有部分未解决的局部薄弱网架问题和供电质量问题，十五五期间需进一步夯基础、补短板。
## 二、有关建议
1、电源发展
弋阳地区在“十四五”期间，电源结构发生了显著变化，尤其是光伏的装机容量大幅增加，成为主要的电源类型。2020年至2024年，光伏的装机容量从49.12MW增长至120.54MW。全社会用电量和最大负荷也呈现逐年增长趋势，表明弋阳地区的电力需求持续增加。
2、级差保护与系统融合
弋阳公司的级差保护配置率约为83.18%，部分区域尚未完全覆盖。配自、调自两套系统的融合方案正在实施中，未来将通过新一代调度系统实现主配一体化。
加快系统融合进程：按照新一代调度系统改造计划，尽快实现配自、调自两套系统的深度融合，提升电网的智能化水平。
加强数据贯通与协同：确保用电信息采集系统、新型负荷管理系统与调自系统的数据贯通，提升低压分布式电源的调控能力。
总结弋阳地区在“十四五”期间，电源结构、储能配置、电网承载力、及级差保护等方面均取得了显著进展，但仍存在一些挑战。通过继续推进可再生能源发展、优化储能配置、加强电网网架建设、提升线损管理及加快系统融合，上饶电网将进一步提升其安全性、稳定性和智能化水平，为区域经济发展提供可靠的电力保障。
二、有关建议
1、加强主配协同规划。十五五规划期间均有变电站新建及变电站配套工程需要开展前期工作，需加强主配协同，加快与省经研院及市县政府对接落实主网变电站的项目批复，明确变电站投产时序，同步规划建设10千伏配套工程，加快目标网架构建。
2、提升一二协同水平。推进一二协同水平，开展配电自动化管理模式变革，规范配电自动化主站、工作站、终端及配电通信网管理，提升配电自动化规划、建设、运行和实用化水平，构建主配一体调控体系，推动配电网高质量发展。全年新增开关1000台，馈线自动化有效覆盖率快速提升至70%以上，集中型FA投入170条，可遥移交率提升至80%以上，加快推进终端远程配置和联络点全自动FA投运，大幅提升故障处置效率。
3、继续推进可再生能源发展：鉴于光伏和风电的快速增长，建议继续加大对可再生能源的投资，优化布局，提升发电效率。
4、优化电源结构：在确保电力供应的前提下，逐步减少对火电的依赖，提升清洁能源占比。
5、 多元化储能配置：在电源侧的基础上，增加电网侧和用户侧的储能配置，提升电网的灵活性和稳定性。





































第二部分 配电网规划方案
# 第十二章 规划边界条件
## 一、国民经济社会发展规划
### （一）总体情况
弋阳县，隶属江西省上饶市，地处江西省东北部、信江中游，东邻横峰县，南接铅山县，西毗万年县、贵溪市，北连德兴市、乐平市。地理坐标介于东经117°13'27''—117°37'45''，北纬28°3'55''—28°46'45''之间，弋阳县域东西宽27千米，南北长76千米，总面积1580平方千米。弋阳县是革命老区县、西部政策延伸县，被列入赣闽粤原中央苏区振兴发展规划，境内有浙赣铁路、沪昆高速铁路两条铁路，320国道、353国道两条国道以及沪昆高速公路、上饶-万年高速公路两条高速穿境而过。2024年，弋阳县完成生产总值128.05亿元。
### （二）重点项目
## 弋阳电网“十五五”期间，将构建“绿色节能、高效可靠”电网，“十五五”期间，弋阳扩建220kV变电站1台，新建110kV变电站2座，扩建（增容）110kV变电站3座。弋阳供电公司一直秉承坚持‘电力先行’，将电网规划建设置于经济发展全局高度统筹考量，以前瞻性的科学布局，为区域经济增长、产业转型升级和城市综合承载力提升提供强劲、稳定、可持续的能源动脉支撑。
## 二、能源电力规划
### （一）总体情况
### 弋阳县“十五五”能源电力规划以“双碳”目标为核心，强调绿色转型、安全保障和技术创新的协同推进，任务涵盖工业、交通、城乡等多个领域，并注重政策与市场机制的配套改革。
### （二）电源发展规划
### 截止2024年底，弋阳县全口径电源装机总容量17.42万千万，结合分布式光伏增幅，以及新建一座110kV风力发电站，预测到2030年底，弋阳县全口径电源装机总容量27.1万千万。
### （三）储能发展规划
### 考虑储能设备发展，弋阳公司一是加强政企协同，利用新增110千伏布点、合理制定地区电源、储能项目的布局、时序，二是通过输变配设备增容、改造及运行方式优化等手段，提升设备层级新能源承载力。三是因地制宜加强多元融合发展，争取源网荷储一体化、绿电直连、光储充、风光储等示范项目建设，推动多要素协同互补。
## 三、上级电网规划情况
截止2025年7月，弋阳县220kV变电站2座，主变3台，变电容量420MVA，十五五期间，将扩建1座220kV变电站，为220kV花家塘变（2026年），扩建后将加强220kV及以下的网架结构。
## 四、规划区域划分
### （一）供电区域划分
### 弋阳县依据供电区域划分标准划分为B类、C类供电区，B类供电区为南岩街道、弋江镇、工业园区，其他乡镇均划分为C类供电区。
### （二）高压分区-中压网格-供电单元划分
依据《配电网规划设计技术导则》，结合本区域特点，优化高压分区、中压网格、供电单元划分。

# 第十三章 供需预测及电力平衡
## 一、用电需求预测
### （一）全社会用电需求预测
1.全社会用电量预测
弋阳县2024年全社会最大负荷为27.57万千瓦，以第二产业用电量为主，2024年第二产业用电量占比57.49%。弋阳县2024年全社会用电量为14.12亿kWh，同比增长7% 。
2.全社会用电负荷预测
1、负荷预测方法选取
对于过渡年负荷预测，选取自然增长+大用户法，自然增长+大用户：根据现状大用户及报装大用户投产负荷与自然增长负荷相加。通过数据调查和采集，可用于本次负荷预测工作的基础数据和信息主要有：（1）弋阳县历史年负荷资料；（2）大用户历史负荷资料及报装信息；（3）弋阳县社会经济发展数据。
2、负荷预测结果
“十四五”全社会最大负荷年均增长率7%。“十五五”全社会最大负荷年均增长率7%。较全市平均水平（7.61%）低，主要原因为弋阳县属于稳定增长农业县，负荷增长较为平稳。
全社会用电量年均增长率7%。十五五”全社会用电量年均增长率7%。较高于全市平均水平（5.68%）。
### （二）分电压等级用电需求预测
1.110千伏
结合弋阳县历史用电情况及区域发展规划，对弋阳县夏大、秋大午高峰时刻负荷进行预测，预测至2025年，弋阳县110kV净负荷30万千瓦。至2027年，弋阳县110kV净负荷38万千瓦。至2030年，弋阳县110kV净负荷42万千瓦。
2.35千伏
预测至2025年，弋阳县35kV净负荷2万千瓦。至2027年，弋阳县350kV净负荷0.5万千瓦。至2030年，弋阳县35kV净负荷4万千瓦。
3.10千伏
## 预测至2025年，弋阳县10kV净负荷32万千瓦，10kV用电量17.5亿千瓦时。至2027年，弋阳县10kV净负荷38.5万千瓦，10kV用电量18.5亿千瓦时。至2030年，弋阳县10kV净负荷46万千瓦，10kV用电量19.8亿千瓦时。
## 二、电源预测
### （一）总体情况预测
## 截止2030年底，弋阳县全口径电源装机总容量322.88兆瓦，其中水电装机15.88兆瓦，占比4.9%，光伏装机271兆瓦，占比83.93%。主要是靠分布式光伏新增。
## （二）110千伏
## 新增1座110kV风力发电站，容量60MW
### （三）35千伏
### 无
### （四）10千伏
## 分布式光伏，预计新增90MW
## 三、储能预测
考虑绿电直连等储能设备发展，预计新增容量60MW。
## 四、电力电量平衡分析
### （一）110千伏
根据网供负荷预测结果及项目安排情况，2025年弋阳县110kV电网容载比2.54，2028年弋阳县110kV电网容载比为2.21，2030年弋阳县110kV电网容载比为2.11。

### （二）35千伏
1.净负荷预测
根据网供负荷预测结果及项目安排情况，2025年弋阳县35kV电网容载比为2.28，2028年弋阳县35kV电网容载比为1.89，2030年弋阳县35kV电网容载比为2.28。



### （三）10千伏
弋阳县2024年居民用电户数为15.8万户，现有公用配电台区2329台，总容量641.08兆伏安。
根据政府人口统计数据预测“十五五”期间人口增长情况，结合“十五五”运行类项目滚动修编，预测在2030年达到3.51kVA/户。总体呈逐年上涨，满足10千伏配变容量需求，




第十四章 规划思路、目标、重点
## 一、规划思路
## 1、总体思路
注重弋阳工业园区配套建设、龟峰景区规划、乡镇全停全转规划构建与县域规划高度融合、与地方经济社会发展趋势高度适应的电网。
以打造“安全可靠、经济高效、运行灵活、主配协调”的配电网为目标，以问题为导向，以满足客户需求为基础，综合统筹投资能力、建设标准和安全裕度， 坚持”目标引领、远近结合”构建县域网架。
2、具体思路
1）构建分区分级的农村电网规划策略，区分县城区、农村地区规划改造思路，对电网主干、次干、配变、低压四个层级逐级制定改造策略和建设重点。
主干层：充分利用现有线路通道，构建区域内标准主
干网架，有效解决线路运行年限过长、通道不合理、迂回供电等问题。
次干层：采取化整为零的原则，有效将大分支负荷合理切改至主干线。将大分支改造形成次级内环，内环联络建设、开环运行。分支次级环网接待负荷采用快速熔断器有效隔离故障。
2）研透地方政府发力方向，充分考虑电网可开放容量，满足用户负荷快速接入。
配变层级：重点完成高损、低电压、重过载配变改造，老旧配变完成台区三大件和JB柜改造。有效降低台区停运率，提升台区经济运行效率。
低压层级：完成老旧“麻皮线”、裸导线改造，完善低压三级保护，有效缓解供电所低压故障抢修压力。
## 二、规划目标
### （一）配电网规划总体目标
县域规划目标
1、补短板
解决网架结构突出问题，提升抵御自然灾害水平，消除民生供电薄弱环节，推进老旧配电设备改造。到2027年，配电网网架结构、民生保障、防灾抗灾等方面突出短板薄弱环节基本消除。1.中压配电网标准化接线率、联络率分别提升至80%、97%，2.城农网供电可靠率分别达99.99%、99.95%，3.综合电压合格率分别达99.99%、99.95%。
2、夯基础
提升城市电网供电能力及网架灵活水平，提高农村电网承载能力及网架韧性水平，构建标准简洁、坚强灵活的目标网架。B类区域构建以单环网为主、单环网和双环网并存的目标网架，适度超前建设10千伏线路。重点梳理优化网架结构、提升供电可靠性、解决设备运行存在问题项目，C类区域构建以架空多分段适度联络方式为主，架空线和单环网并存的目标网架，衔接上级电源布点，重点梳理满足新增负荷需求、提升供电可靠性、解决设备运行存在问题项目，D类区域重点提升农村线路供电可靠性，提高灾害易发区域设备防灾抗灾能力，提升10千伏供电质量，满足分布式光伏接入。
3、促转型
强化源网荷储协同，以荷定容，兼顾发展需要与经济运行水平，适度预留发展空间。服务分布式新能源发展，支撑充电基础设施体系建设，助力配电网绿色低碳转型。分层分区提升自治平衡水平，中压配电网以网格为基本单元，统筹源荷储资源布局，提高自安全、自平衡、自管理能力。引导智能微电网、分布式智能电网在大电网末端薄弱区域、新能源资源丰富区域的应用，至2030年，新能源利用率保持在90%以上。
4、强智慧
提升配电网灵活调节能力，建设简单适用的配电网二次系统，中压层面强化源储终端、关键节点配自终端同步部署。进一步加强通信网络建设，中压电缆网以光纤通信为主，中压架空网以无线通信为主，低压配电网以载波通信为主。到2030年基本完成配电网柔性化、智能化、数字化转型，全省配电自动化终端覆盖率达100%；馈线自动化覆盖率达90%；配网故障自愈率分别达80%。
城网规划目标
1、提升网架供电可靠性
1）加强中压联络
按照“站间优先、能联尽联”的原则，解决单辐射线路问题，目标：至2030年，C类及以上地区联络率达100%、站间联络率达75%；D类地区联络率达96%、站间联络率达65%。
2）提升转供能力
优先储备解决上级不满足N-1等问题的中压项目。提升线路有效联络率，改造同母联络等无效联络情况，目标：至2027年，B类供电区10千伏公用线路N-1通过率达100%。
3）高层小区供电改造
一类及以上高层住宅需配置双电源，二类高层住宅应采用双回路供电，目标：至2030年，一类、二类高层住宅全部完成改造，高层小区一级、二级负荷满足全停全转。
至2025年，弋阳10千伏线路N-1通过率由91.2%提升至95%、联络率提升由95.08%至100%、馈线自动化有效覆盖率由4.92%提升至100%。供电可靠率由99.7800%提升至99.96%，综合电压合格率由99.1300%提升至99.85%。
2、构建标准简洁的目标网架
1）构建标准网架
推进中压网架向标准网架演变，10kV线路宜设置1-2个联络点，并优先通过运维手段解开冗余联络，至2030年，C类及以上地区标准化接线率达到80%。
2）优化间隔资源
10千伏间隔应优先用于公线，依据负荷报装及用户性质配置专线。对连续三年最大负载率低于20%，且周边负荷发展有限的轻载线路，开展10千伏间隔资源与网架优化整治。
3）减少超标节点
针对电缆线路，一组标准接线组主干线环网节点宜控制在4~6个（含联络环网柜），每个节点负荷不宜超过2兆瓦。避免环网柜3级及以上串接，且主干线环网柜接入的配变数量不宜超过10台或容量不宜超过5000千伏安。
4）解决接带配变过多线路
对C类及以上区域接带配变超40台10千伏线路，优先解决存在运行问题的线路，且切改负荷后的10千伏线路负载率原则上不低于20%。
### （二）2030年规划目标
至2030年，新能源利用率保持在90%以上。基本完成配电网柔性化、智能化、数字化转型，配电自动化终端覆盖率达100%；馈线自动化覆盖率达100%；配网故障自愈达80%。
至2030年，全面消除老旧开关站房，配电网实现智慧升级，全省配电自动化终端覆盖率、馈线自动化覆盖率、配网故障自愈率分别达100%、90%、80%。
至2030年，弋阳县无重过载变电站，无重过载中压线路，户均容量提升至3.51kVA/户；10kV线路联络率为100%；N-1通过率为99%；10kV线路标准接线化率为100%；10kV线路平均供电半径5.5km；10kV线路平均分段数为4段/条；10kV线路大分支比例下降至5%；自动化有效覆盖率达到100%；供电可靠率达99.98%；综合电压合格率达99.99%。（三）远景目标
展望至2035年，结合江西省上饶市弋阳县的区位特点、天然资源优势及经济发展需求，将电网发展目标设定为以下三大方向，充分体现“高定位、绿色化、智能化”的现代化电网建设理念：
一、 打造“坚强智能电网”，支撑区域经济高质量发展
1、骨干网架升级：以220kV龟峰变、220kV花家塘变为核心，220kV漆工变推进220kV及以上骨干网架建设，形成“单环网+多联络”的可靠供电结构，提升弋阳县城区、工业园区、等重点区域的供电能力，保障金属冶炼、新材料等特色产业用电需求。
2、极端气候韧性保障：针对弋阳多山地形及季节性灾害，建设防灾抗灾型电网，部署微气象监测与智能调度系统，确保电网在极端天气下的自愈能力。
3、农网改造升级2.0：针对弋阳乡村旅游与特色农业(如茶产业、生态养殖)，实施"一乡一策"电网改造，确保全域供电可靠率达99.98%。
二、构建“零碳绿电园区”，赋能新能源产业规模化发展
1、大力发展新型电力系统：弋阳县气候终年温和湿润，具亚热带季风气候特征，雨量充沛，日照时间长，有着光照与水能资源，利用天然的地理优势，推动“源网荷储”协同，力争2030年清洁能源装机占比超60%，为本地铜加工、建材等高耗能企业提供低成本绿电，打造“低电价、低排放”的工业绿电园区，吸引绿色产业投资。
三、推进“数字电网创新中心”，引领智能化转型
1、全力推送“数字化”发展：结合“网上电网”、“供用电全景平台”等系统，集成气象、负荷、设备状态等数据，实现电网规划、运维、调度的全流程智能化决策。
2、智能配电网全覆盖：依托江西省“现代智能电网体系”规划，实现配电网自动化覆盖率100%，推动5G通信、分布式能源管理系统深度应用，支撑园区、工厂的发展。
3、无人机自主巡检矩阵:建立“固定机巢+移动基站"的无人机网格化巡检体系，通过AI图像识别自动发现绝缘子破损、树障等缺陷，巡检效率较人工提升10倍。
弋阳县电网规划以“智能、绿色、融合、开放”为核心，通过构建高可靠供电网络、深化新能源应用、推动数字化赋能、服务乡村振兴及区域协同，全面支撑弋阳建设江西省新兴工业强县、生态旅游名城的战略定位，力争成为全国县域新型电力系统建设的标杆示范。
## 三、重点任务
“十五五”期间，弋阳县重点解决网架结构突出问题，提升抵御自然灾害水平，消除民生供电薄弱环节，推进老旧配电设备改造。到2027年，配电网网架结构、民生保障、防灾抗灾等方面突出短板薄弱环节基本消除。2028年-2030年，重点满足上饶市新开发地块负荷接入，主配协同，合理构建10kV标准网架。

# 第十五章 县域电网联系补强规划（无）
## 一、总体情况
## 二、各县域电网联系补强规划方案
## 三、规划建设规模和投资情况

# 第十六章 110千伏电网规划
## 一、容量规划
### （一）总体容量规划方案
基于平衡分析，论述110千伏变电容量需求，制定110千伏输变电新建、变电站扩建增容等规划方案，逐年校核容载比等指标。
24年底弋阳共有110千伏公用变电站6座，主变10台，公用变电容量490兆伏安，19条110千伏公用线路，长度240.66公里。110kV容载比为2.54 ，整体容载比符合需求，但局部容载比偏差较大，如弋阳中部工业园区110kV周家变重载，北部110kV钙厂变轻载。
2025年对110kV周家变进行#3扩建项目，2025年110kV容载比为2.57；
2026年无新增110kV主变项目，2026年110kV容载比为2.16；
2027年对110kV蓝陈变进行#2扩建项目，2027年110kV容载比为2.19；
2028年110kV南岩变输变电新建项目，预测2028年110kV容载比为2.21；
2029年110kV钙厂变进行#2扩建项目，预测2029年110kV容载比为2.0；
2030年110kV旭光比输变电新建项目，预测2030年110kV容载比为2.11。
### （二）变电站重过载问题解决方案
2024年底，弋阳共有2座110kV重载变电站，分别为110kV周家变和110kV蓝陈变；
110kV周家于2021年投运。2台主变，容量为100MW，主要接带高新园区工业负荷，2024年最大负荷为82.87MW，负载率为83.27%，计划对110kV周家变进行#3扩建；
110kV蓝陈变位于弋阳背部三县岭镇，于2005年投运，1台主变，容量为40MW，主要接带35kV曹溪变、漆工变以及冷水坞变，2024年最大负荷为32MW，负载率为80%，计划2027年对蓝陈变进行#2主变扩建；
## 二、网架规划
### （一）总体网架规划方案
弋阳县域共有6座110kV变电站，其中110kV周家变、110kV钙厂变作为工业园区专用变，110kV志敏变、弋阳变作为城区负荷专用变，110kV马石杨变、110kV蓝陈变分别负责弋阳南部、北部农村负荷以及接待工业园区部分负荷；十五五规划一是要重点解决110kV钙厂变、蓝陈变单变、110kV周家变重载现有问题、二是结合下级电网、负荷增长等需求，新建110kV南岩变满足工业园区负荷增长需求；新建110kV旭光变加强10kV电网网架；
### （二）网架突出短板问题解决方案
针对单辐射多级串供、单线站、线路不满足N-1等网架问题，论述制定规划解决方案。

弋阳网架类问题如下：
线路不满足“N-1”问题
110kV花周I线（LGJ-2*240）接带110kV周家变负荷，2024年周家变负荷为98.08MW，负载率达到98.08%，25年将对110kV周家变进行扩建，新增一台50MVA主变，考虑110kV周家变扩建负荷接入后，花周I线将会重载，负荷无法靠配电线路进行转供，不满足线路N-1要求。
解决办法：2026年从220kV花家塘变新建一回110kV输电线路至110kV周家变；
多级串供问题
弋阳南部电网无110千伏电源点，由110kV马石杨变主供，35千伏变电站串接供电问题突出，35kV清水塘变、35kV蒋家桥变、35kV张湾配电站、35kV横岗谢家配电站、35kV洪山配电站、35kV铜矿配电站、35kV方团水电站、均在该单链结构中，供电半径较长，网架结构薄弱，供电可靠性较差。
解决办法：2030年，在弋 阳南部新建一座110kV旭光变；
## 设备改造规划
无
## 四、电源（储能）送出规划
2025年，弋阳新建110kV洪山风力发电站，由110kV志敏变新出一回110kV线路至洪山发电站，该项目均为用户投资；
## 五、用户接入规划
## 无
## 六、规划项目
十五五规划期间，弋阳共有6个110kV项目，其中3个主变扩建，2个110kV变电站，1条110kV输电新建项目。
1.项目名称：江西上饶弋阳周家110kV变电站扩建工程
（1）项目概况：对110kV周家变进行#3主变扩建，满足高新园区负荷新增需求。
（2）建设改造必要性：
①解决110kV周家变重载问题
弋阳高新工业园区主供电源为110kV周家变，目前该变电站连年重载，2024年负载率为98.08%；
②为满足弋阳县高新工业园区II期用电发展需求。
根据政府规划，在十五五规划期间内，将在高新工业园区进行II期扩建，目前初步征地约1000亩地，未来高新工业园区II期有较大的电力需求；








本工程扩建后，解决工业园区新增负荷需求，同时通过110kV周家变10kV配套项目完成工业园区负荷切割，解决马石杨变跨供区供电问题，加强周家变和马石杨变的站间联络，提高供电可靠率。





















2.项目名称：江西上饶弋阳花周二线110kV线路新建工程
（1）项目概况：从220kV花家塘变新建一回110kV输电线路至110kV周家变，解决110kV花周I线重载问题。
（2）建设改造必要性：
①解决110kV花周I线重载问题
110kV花周I线（LGJ-2*240）接带110kV周家变负荷，2024年周家变负荷为98.08MW，负载率达到98.08%，25年将对110kV周家变进行扩建，新增一台50MVA主变，110kV周家变扩建负荷接入后，花周I线将会重载，负荷无法靠配电线路进行转供，不满足线路N-1要求。





3.项目名称：江西上饶南岩110kV输变电工程
（1）项目概况：满足高新园区工业负荷新增需求。
（2）建设改造必要性：
①解决110kV周家变重载问题
弋阳高新工业园区主供电源为110kV周家变，目前该变电站连年重载，2024年负载率为98.08%；25年将对110kV周家变进行扩建，
考虑现有报装接入，110kV周家变将在27年出现重载。
②为满足弋阳县高新工业园区II期用电发展需求。
根据政府规划，在十五五规划期间内，将在高新工业园区进行II期扩建，目前初步征地约1000亩地，未来高新工业园区II期有较大的电力需求；



4.项目名称：江西上饶弋阳蓝陈110kV变电站扩建项目
（1）项目概况：对蓝陈110kV变电站进行#2主变扩建
（2）建设改造必要性：
①解决110kV蓝陈变重载问题
110kV蓝陈变于2017年投运，主变1台，容量为40MVA，春节期间，返乡人员较多，蓝陈变负荷为32MVA，负载率为80%，出线季节性重载现象，26年10kV西畈线新建工程将接入110kV蓝陈变，预计负荷7MVA，27年弋阳县委将持续打造重钙产业园，预计将有新增负荷接入，110kV蓝陈变将常态化重载。
②夯实弋阳北部35kV电网网架，解决主变“N-1”问题
110kV蓝陈变接待弋阳北部35kV曹溪变、35kV漆工变、35kV冷水坞变，全站失压后存在较大的停电及舆情风险。2024年春节期间最大负荷32MW，在大负荷期间无法满足主变N-1。









5.项目名称：江西上饶弋阳钙厂110kV变电站扩建项目
（1）项目概况：新建主变1台，容量50兆伏安，
（2）建设改造必要性：
①满足钙厂工业园区II期负荷新增需求，
弋阳钙厂园区于2024年建设，园区由110千伏钙厂变（50MVA）供电，110kV钙厂于23年底投运，为单变变电站，10条10千伏间隔均有负荷接入，园区目前已入住江西雪翼、江西瑞翼、天马等多家企业，主要用于新型材料生产，24年最大负荷为20MVA，考虑目前还有几家企业尚未投产，预计25年底，钙厂变最大负荷为30MVA，最大负载率为60%，25年开展钙厂园区II期建设，28年将有企业完成建工，有新增负荷需要接入，110kV钙厂变将会重载。
②解决主变“N-1”问题
110kV钙厂变为单变变电站，不满足主变“N-1”要求。


6.项目名称：江西上饶旭光110kV输变电工程项目
（1）项目概况：在弋阳南部旭光镇新建一座110kV变电站，解决弋阳南部无电源点的薄弱环节，为下级电网网架优化提供电源支撑，为未来新增陶瓷产业园提供电源支撑。
（2）建设改造必要性：
优化南部地区35kV电网网架
弋阳南部电网无110千伏电源点，由110kV马石杨变主供，35千伏变电站串接供电问题突出，35kV清水塘变、35kV蒋家桥变、35kV张湾配电站、35kV横岗谢家配电站、35kV洪山配电站、35kV铜矿配电站、35kV方团水电站、均在该单链结构中，供电半径较长，网架结构薄弱，供电可靠性较差。












②满足未来陶瓷产业园负荷提供电源支撑
弋阳将在“十五五”期间在旭光-港口中间打造陶瓷产业园，未来将有新增负荷需求，现有弋阳南部无较为稳定电源点.







## 七、规划成效
### （一）问题校核
2025年解决110kV周家变重载问题
2026年解决110kV花周线线路不满足“N-1”问题
2027年解决110kV蓝陈变单主变问题；
2028年解决110kV周家变重载以及新增负荷需求
2029年解决110kV钙厂变单主变问题；
2030年解决弋阳南部串供问题；

# 第十七章 35千伏电网规划
## 一、容量规划
### （一）总体容量规划方案
弋阳共有35千伏公用变电站12座（含5座配电化），主变19台，公用变电容量137.05兆伏安，15条35kV线路，总长212.9公里，线路以单链为主。35kV容载比2.64，“十四五”期间，弋阳新建1座220kV变电站、2座110kV变电站，10kV负荷逐步转接至110kV及以上变电站，35kV变电站负荷逐步降低。
十五五规划期间，弋阳无35kV网架类项目，预计逐年容载比如下：

### （二）变电站解重过载专项方案
无35千伏变电站重过载问题
## 二、网架规划
### （一）总体网架规划方案
随着弋阳县域110kV变电站增多，负荷逐步向更高等级变电咋转移，35kV变电站定位逐步转为农村负荷支撑以及解决偏远地区低电压，十五五期间重点解决现有设备老旧问题以及逐步淘汰35kV配电化问题、
### （二）网架突出短板问题解决方案
暂无
## 四、设备改造规划
### （一）防灾抗灾改造规划方案
### 无
### 老旧设备改造规划方案

## 五、电源（储能）送出规划
## 无
## 六、用户接入规划
## 无
## 七、规划项目
1.项目名称：江西上饶弋阳蓝冷线Ⅱ线35kV线路新建工程项目
（1）项目概况：解决35kV蓝冷线老旧问题
（2）建设改造必要性：35kV蓝冷线全线利用原35kV弋冶线进行接带35kV冷水坞变电站，该线线路导线线径为LGJ-95，运行年限超过30年，全线为简易型水泥杆，改造难度较大，投资金额过高，结合政府钙厂园区II期发展需求，需将原线路进行迁改。






2.项目名称：江西上饶弋阳35kV弋冷线路改造工程
项目说明
（1）项目概况：解决35kV弋冷线老旧问题
（2）建设改造必要性：35kV弋冷线全线利用原35kV弋冶线进行接待35kV冷水坞变电站，该线线路导线线径为LGJ-95，运行年限超过30年，全线为简易型水泥杆。










3.项目名称：江西上饶弋阳樟树墩35kV变电站改造工程
（1）项目概况：将35kV箱式变电站恢复成35kV常规站，提高10kV出线能力，解决安全隐患。
（2）建设改造必要性：
①优化樟树墩镇地区10kV网架
樟树墩镇附近仅靠一座35kV樟树墩变接待，10kV樟乡线大分支、10kV非标接线无法解决，供区10kV网架薄弱;
②解决35kV运维检修隐患
35kV樟树墩变箱式变电站结构，35kV控制室各间隔安全距离不满足要求，运行检修存在安全隐患。



4.项目名称：江西上饶弋阳旭光110kV变电站35千伏配套工程
（1）项目概况：对弋阳南部35kV电网进行优化，单电源点的单环网供电模式优化为双电源的链式供电模式
（2）建设改造必要性：
①优化南部35kV电网网架
现有网架为110kV马石杨变-35kV清水塘-35kV蒋家桥-110kV马石杨变，为单环结构，通过本次工程，35kV清水塘-35kV蒋家桥破口，接入110kV旭光变。将单环供电模式优化为链式结构。



## 八、规划成效
### （一）问题校核
2026年解决35kV蓝冷线、弋冷线老旧问题；
2030年加强南部电网网架，将35kV张家、张湾配电化站退出运行；



# 第十八章 10千伏及以下电网规划
## 一、配变容量规划
截至2025年8月底，弋阳县共有10kV线路148条，其中公线125条，专线23条。公用线路中，架空线路共112条，其中架空多联络线路49条，占比39.2%；架空单联络线路55条，占比44%；架空辐射式线路8条，占比6.4%。电缆线路共13条，其中电缆单环网10条，占比8%；电缆双环网线路0条，占比0%；电缆辐射式线路3条，占比2.4%；其他类型结构0条，占比0%。
弋阳县电网共有10千伏公用配变2329台，容量614.808兆伏安；专用配变1180台、容量963.588伏安，公专用配变台数比例分别为66.37%和33.63%，容量比分别为38.95%和61.05%。
## 二、网架及二次标准化规划
### （一）网架及二次标准化总体规划方案
弋阳县下辖3个街道、9个镇、5个乡。本次规划将10kV网架分为农村、城北、城南、工业园区四个网架进行规划。
农村地区将通过主配协同解决非标准网架、超长线路、挂接配变过多、单幅射等问题，
城北老区受地域面积影响，无较大新增负荷点，目前该区域由110kV弋阳变接待负荷，城北共有9条10kV线路，其中4条线路站内联络，3条站间联络，2条专线，本次规划将重点解决城北单电源隐患；
城南新区是弋阳城市发展中心，有220kV圭峰变、110kV志敏变、35kV城南变接待负荷，目前共有15条10kV线路，7条站间联络，主要问题为挂接配变过多（主要为开闭所电源线接待高层小区配变过多），本次规划将重点解决挂接配变过多，小区双电源隐患；
高新园区目前有110kV周家变、110kV马石杨变接带负荷，园区共有20条10kV线路，目前16条联络，2条不满足“N-1”，2条单辐射，2条专线，本次规划将重点解决园区负荷新增问题，以及园区II期网架问题；
### （二）网架突出短板问题解决方案
弋阳县共有乡镇14个，其中无变电站布点乡镇3个，分别为朱坑镇、清湖乡、葛溪乡。每个乡镇至少有2条线路供电，考虑乡镇负荷较低，且离电源点较近，发生乡镇全停风险较低，本次规划不做此类规划。
## 三、设备改造规划
弋阳县共有10kV公用线路125条，老旧线路55条，其中涉及中重冰区杆塔167根，9.586公里，防雷不达标杆塔3224根，173.949公里，非灾区老旧线路杆塔1310根，74.176公里，老旧环网柜5台，老旧开关6台，老旧问题突出的供电所2个，分别是港口所、中畈所，主要原因是按照原来标准很多未安装避雷器，还存在部分老旧支线未改造。本次将结合网架类项目对线路、台区进行改造
## 四、民生供电保障
弋阳县有单电源高层小区27个，供电薄弱城中村0个，存在此类问题供电所2个，分别是南岩所、城东所，主要原因是现场无电缆管廊、受限于廊道资源和历史遗留，本次将通过搭建城区标准网架，完成10个高层小区双电源建设工程
## 五、电源（储能）送出规划
暂无。
## 六、用户接入规划
理用户接入投资界面及“投资到红线”相关政策要求，针对规划已明确的用户，逐项论述制定用户接入规划方案；针对规划暂未明确的用户，测算接入工程投资需求。
## 规划项目
弋阳县“十五五”电网总投资6.78亿元。其中110千伏总投资2.05亿元，35千伏总投资0.41亿元，10千伏及以下总投资4.32亿元。

## 八、规划成效
### （一）问题校核
通过本次十五五电网规划，现状不满足N-1问题解决率为100%；重过载问题解决率为100%；大分支问题解决率为95.23%；分段不合理问题解决率为100%；非标准接线解决率为100%；超长线路解决率为100%。
### 二）关键指标校核
至2030年，弋阳县无重过载变电站，无重过载中压线路，户均容量提升至3.51kVA/户；10kV线路联络率为100%；N-1通过率为100%；10kV线路标准接线化率为100%；10kV线路平均供电半径5.5km；10kV线路平均分段数为4段/条；10kV线路大分支比例下降至5%； 自动化有效覆盖率达到100%；供电可靠率达99.98%；综合电压合格率达99.99%。
# 第十九章 公共型微电网规划（无）
## 一、县域级微电网规划
## 二、乡镇级微电网规划



# 第二十章 主要规划结论
## 一、电网发展基础
2024年末弋阳供电区内110kV变电站共有6座，110kV主变10台,110kV变电站容量490兆伏安，110kV输电线路19条，110kV线路长度共240.66千米。
35kV变电站共有15座（其中配电化站8座），35kV主变19台,35kV变电站容量137.05兆伏安，35kV输电线路15条，35kV线路长度共212.9千米米。
10千伏公用线路125条，1998.86公里，其中架空线路1876.97公里，电缆线路121.89公里，电缆长度44.01km，电缆化率2.43%，架空绝缘化率24.1%,网架结构以架空线路多分段适度联络为主。配电自动化覆盖率93.22%，10kV馈线自动化覆盖率为80.00%，终端智能化率17.6%。
公用配电台区2329台，弋阳县电网共有10千伏公用配变2329台，容量614.808兆伏安；专用配变1180台、容量963.588伏安，公专用配变台数比例分别为66.37%和33.63%，容量比分别为38.95%和61.05%。户均配变容量3.38千伏安/户。（高于全省平均水平3.3千伏安/户）
网架结构：截止2024年底，弋阳县10kV线路标准接线模式主要以单联络为主，公用线路中，架空线路共112条，其中架空多联络线路49条，占比39.2%；架空单联络线路55条，占比44%；架空辐射式线路8条，占比6.4%。电缆线路共13条，其中电缆单环网10条，占比8%；电缆双环网线路0条，占比0%；电缆辐射式线路3条，占比2.4%；其他类型结构0条，占比0%。
110kV电网问题：
2024年110千伏主变总台数10台，110kV周家变、110kV蓝陈变出线重载，110kV钙厂变、110kV蓝陈变主变不满足“N-1”;十五五期间得到解决；
2024年110千伏线路总数16条，无重载情况。
不存在110kV单线单变站。
南部缺少110kV电源点。
35kV电网问题：
35千伏主变总台数19台，35千伏线路总数15条。2条老旧线路，十五五期间得到解决。
存在35kV单线单变站4座，单线多变站2座。均为配电化站，十五五期间将张家、张湾配电化退出运行。
10kV电网问题：
弋阳县单辐射线路共计11条，不满足N-1校验线路18条。存在10千伏大分支线路27条，挂接配变过多线路33条，超50公里线路3条。以上问题均在十五五规划期间解决。
## 二、规划目标和重点
县域规划目标
1、补短板
解决网架结构突出问题，提升抵御自然灾害水平，消除民生供电薄弱环节，推进老旧配电设备改造。到2027年，配电网网架结构、民生保障、防灾抗灾等方面突出短板薄弱环节基本消除。1.中压配电网标准化接线率、联络率分别提升至80%、97%，2.城农网供电可靠率分别达99.99%、99.95%，3.综合电压合格率分别达99.99%、99.95%。
2、夯基础
提升城市电网供电能力及网架灵活水平，提高农村电网承载能力及网架韧性水平，构建标准简洁、坚强灵活的目标网架。B类区域构建以单环网为主、单环网和双环网并存的目标网架，适度超前建设10千伏线路。重点梳理优化网架结构、提升供电可靠性、解决设备运行存在问题项目，C类区域构建以架空多分段适度联络方式为主，架空线和单环网并存的目标网架，衔接上级电源布点，重点梳理满足新增负荷需求、提升供电可靠性、解决设备运行存在问题项目，D类区域重点提升农村线路供电可靠性，提高灾害易发区域设备防灾抗灾能力，提升10千伏供电质量，满足分布式光伏接入。
3、促转型
强化源网荷储协同，以荷定容，兼顾发展需要与经济运行水平，适度预留发展空间。服务分布式新能源发展，支撑充电基础设施体系建设，助力配电网绿色低碳转型。分层分区提升自治平衡水平，中压配电网以网格为基本单元，统筹源荷储资源布局，提高自安全、自平衡、自管理能力。引导智能微电网、分布式智能电网在大电网末端薄弱区域、新能源资源丰富区域的应用，至2030年，新能源利用率保持在90%以上。
4、强智慧
提升配电网灵活调节能力，建设简单适用的配电网二次系统，中压层面强化源储终端、关键节点配自终端同步部署。进一步加强通信网络建设，中压电缆网以光纤通信为主，中压架空网以无线通信为主，低压配电网以载波通信为主。到2030年基本完成配电网柔性化、智能化、数字化转型，全省配电自动化终端覆盖率达100%；馈线自动化覆盖率达90%；配网故障自愈率分别达80%。
城网规划目标
1、提升网架供电可靠性
1）加强中压联络
按照“站间优先、能联尽联”的原则，解决单辐射线路问题，目标：至2030年，C类及以上地区联络率达100%、站间联络率达75%；D类地区联络率达96%、站间联络率达65%。
2）提升转供能力
优先储备解决上级不满足N-1等问题的中压项目。提升线路有效联络率，改造同母联络等无效联络情况，目标：至2027年，B类供电区10千伏公用线路N-1通过率达100%。
3）高层小区供电改造
一类及以上高层住宅需配置双电源，二类高层住宅应采用双回路供电，目标：至2030年，一类、二类高层住宅全部完成改造，高层小区一级、二级负荷满足全停全转。
2、构建标准简洁的目标网架
1）构建标准网架
推进中压网架向标准网架演变，10kV线路宜设置1-2个联络点，并优先通过运维手段解开冗余联络，至2030年，C类及以上地区标准化接线率达到80%。
2）优化间隔资源
10千伏间隔应优先用于公线，依据负荷报装及用户性质配置专线。对连续三年最大负载率低于20%，且周边负荷发展有限的轻载线路，开展10千伏间隔资源与网架优化整治。
3）减少超标节点
针对电缆线路，一组标准接线组主干线环网节点宜控制在4~6个（含联络环网柜），每个节点负荷不宜超过2兆瓦。避免环网柜3级及以上串接，且主干线环网柜接入的配变数量不宜超过10台或容量不宜超过5000千伏安。
4）解决接带配变过多线路
对C类及以上区域接带配变超40台10千伏线路，优先解决存在运行问题的线路，且切改负荷后的10千伏线路负载率原则上不低于20%。
（二）建设原则及思路
1、总体思路
注重弋阳工业园区配套建设、弋阳景区规划、乡镇全停全转规划构建与县域规划高度融合、与地方经济社会发展趋势高度适应的电网。
以打造“安全可靠、经济高效、运行灵活、主配协调”的配电网为目标，以问题为导向，以满足客户需求为基础，综合统筹投资能力、建设标准和安全裕度， 坚持”目标引领、远近结合”构建县域网架。
2、具体思路
1）构建分区分级的农村电网规划策略，区分县城区、农村地区规划改造思路，对电网主干、次干、配变、低压四个层级逐级制定改造策略和建设重点。
主干层：充分利用现有线路通道，构建区域内标准主
干网架，有效解决线路运行年限过长、通道不合理、迂回供电等问题。
次干层：采取化整为零的原则，有效将大分支负荷合理切改至主干线。将大分支改造形成次级内环，内环联络建设、开环运行。分支次级环网接待负荷采用快速熔断器有效隔离故障。
2）研透地方政府发力方向，充分考虑电网可开放容量，满足用户负荷快速接入。
配变层级：重点完成高损、低电压、重过载配变改造，老旧配变完成台区三大件和JB柜改造。有效降低台区停运率，提升台区经济运行效率。
低压层级：完成老旧“麻皮线”、裸导线改造，完善低压三级保护，有效缓解供电所低压故障抢修压力。
结合江西省上饶市弋阳县的区位特点、天然资源优势及经济发展需求，将电网发展目标设定为以下三大方向，充分体现“高定位、绿色化、智能化”的现代化电网建设理念：
一、 打造“坚强智能电网”，支撑区域经济高质量发展
1、骨干网架升级：以220kV弋阳变、220kV龟峰变为核心，推进220kV及以上骨干网架建设，形成“单环网+多联络”的可靠供电结构，提升弋阳县城区、工业园区、高铁新区等重点区域的供电能力，保障金属冶炼、新材料等特色产业用电需求。
2、极端气候韧性保障：针对弋阳多山地形及季节性灾害，建设防灾抗灾型电网，部署微气象监测与智能调度系统，确保电网在极端天气下的自愈能力。
3、农网改造升级2.0：针对弋阳乡村旅游与特色农业(如茶产业、生态养殖)，实施"一乡一策"电网改造，确保全域供电可靠率达99.98%。
二、构建“零碳绿电园区”，赋能新能源产业规模化发展
1、大力发展新型电力系统：弋阳县气候终年温和湿润，具亚热带季风气候特征，雨量充沛，日照时间长，有着光照与水能资源，利用天然的地理优势，推动“源网荷储”协同，力争2030年清洁能源装机占比超60%，为本地铜加工、建材等高耗能企业提供低成本绿电，打造“低电价、低排放”的工业绿电园区，吸引绿色产业投资。
三、推进“数字电网创新中心”，引领智能化转型
1、全力推送“数字化”发展：结合“网上电网”、“供用电全景平台”等系统，集成气象、负荷、设备状态等数据，实现电网规划、运维、调度的全流程智能化决策。
2、智能配电网全覆盖：依托江西省“现代智能电网体系”规划，实现配电网自动化覆盖率100%，推动5G通信、分布式能源管理系统深度应用，支撑园区、工厂的发展。
3、无人机自主巡检矩阵:建立“固定机巢+移动基站"的无人机网格化巡检体系，通过AI图像识别自动发现绝缘子破损、树障等缺陷，巡检效率较人工提升10倍。
弋阳县电网规划以“智能、绿色、融合、开放”为核心，通过构建高可靠供电网络、深化新能源应用、推动数字化赋能、服务乡村振兴及区域协同，全面支撑弋阳建设江西省新兴工业强县、生态旅游名城的战略定位，力争成为全国县域新型电力系统建设的标杆示范。
## 三、规模和投资
### （一）建设规模
“十五五”规划期间110kV项目数共计6个，新增线路57.64公里，新增变电容量25万千伏安。
“十五五”规划期间35kV项目数共计4个，新建及改造线路37.93公里。



弋阳县2026-2030年期间，共新建及改造架空线路1112.9km，电缆线路65.64km，环网柜48台，电缆分支箱31台，更换配变239台。
### （二）投资估算
“十五五”期间弋阳县“十五五”电网总投资6.78亿元。其中110千伏总投资2.05亿元，35千伏总投资0.41亿元，10千伏及以下总投资4.2696亿元。

## 四、规划成效
# 通过本次十五五电网规划，现状不满足N-1问题解决率为100%；重过载问题解决率为100%；大分支问题解决率为95.23；分段不合理问题解决率为100%；非标准接线解决率为100%；超长线路解决率为100%。
# 附表：
1、规划边界表
2、需求预测和电力平衡表
3、配电网发展规划指标表
4、配电网问题解决情况分析表
5、配电网规划项目统计表

# 附图：
附图0 以区县为单位的供电区域划分示意图
附图1-1 XX县（区）2024年35kV及以上电网地理接线图
附图1-2 XX县（区）2025年35kV及以上电网地理接线图
附图1-3 XX县（区）2027年35kV及以上电网地理接线图
附图1-4 XX县（区）2030年35kV及以上电网地理接线图
附图2-1XX县（区）2024年10kV主干网地理接线图
注：（1）开展网格化规划地区以供电网格为单位绘制
（2）未开展网格化规划地区绘制全县主干结构示意图，县城区和城镇等10kV主干电网密集地区应单独绘制，图名编号依次采用2-1-1、2-2-2，…；其中全县图中可将县城和城镇图用方框表示，主要体现全县乡村10kV电网主干图。
（3）10kV电网主干网结构示意图中应包括开关和线路分段、联络情况，下同。
（4）主干网结构示意图中标明中压配电网设备图例。
附图2-2XX县（区）县城区2024年10kV主干网地理接线图
附图2-3XX县（区）XX镇2024年10kV主干网地理接线图
附图2-4XX县（区）XX镇2024年10kV主干网地理接线图
…
附图3-1XX县（区）2025年10kV主干网地理接线图
附图3-2XX县（区）县城区2025年10kV主干网地理接线图
附图3-3XX县（区）XX镇2025年10kV主干网地理接线图
附图3-4XX县（区）XX镇2025年10kV主干网地理接线图
…
附图4-1XX县（区）2027年10kV主干网地理接线图
附图4-2XX县（区）县城区2027年10kV主干网地理接线图
附图4-3XX县（区）XX镇2027年10kV主干网地理接线图
附图4-4XX县（区）XX镇2027年10kV主干网地理接线图
…
附图5-1XX县（区）2030年10kV主干网地理接线图
附图5-2XX县（区）县城区2030年10kV主干网地理接线图
附图5-3XX县（区）XX镇2030年10kV主干网地理接线图
附图5-4XX县（区）XX镇2030年10kV主干网地理接线图
…



<!-- 表格 1 -->
| 分区 | 2025 | 2026 | 2027 | 2028 | 2029 | 2030 | 十五五年均增长 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 弋阳县 | 320 | 355 | 385 | 410 | 435 | 46 | 7 |


<!-- 表格 2 -->
| 分区 | 2025 | 2026 | 2027 | 2028 | 2029 | 2030 | 十五五年均增长 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 弋阳县 | 17.5 | 18 | 19 | 19.5 | 19.8 | 22.3 | 7 |


<!-- 表格 3 -->
| 电压等级 | 变电站名称 | 主变容量 | 2024年全年最大负荷 | 2024年全年最大负荷 | 2024年春节全网最大负荷时刻有功 | 2024年春节全网最大负荷时刻有功 | 2024年度夏全网最大负荷时刻有功 | 2024年度夏全网最大负荷时刻有功 | 2025年春节全网最大负荷时刻有功 | 2025年春节全网最大负荷时刻有功 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 电压等级 | 变电站名称 | 主变容量 | 负荷 | 负载率 | 负荷 | 负载率 | 负荷 | 负载率 | 负荷 | 负载率 |
| 110 | 周家变 | 2*50 | 82.87 | 82.87% | 37.19 | 37.19% | 48.1 | 48.1% | 52.75 | 52.75% |
| 110 | 马石杨变 | 2*50 | 46.02 | 46.02% | 24.87 | 24.87% | 26.19 | 26.19% | 21.37 | 21.37% |
| 110 | 弋阳变 | 2*50 | 48.09 | 48.09% | 53.37 | 48.99% | 48.99 | 59.79% | 39.38 | 39.38% |
| 110 | 志敏变 | 2*50 | 40.89 | 40.89% | 21.27 | 21.27% | 33.73 | 33.73% | 22 | 22% |
| 110 | 蓝陈变 | 1*40 | 28.64 | 71.6% | 19.76 | 52% | 31.54 | 83% | 21.49 | 56.55% |
| 110 | 钙厂变 | 1*50 | 11.49 | 22.98% | 11.78 | 21.4% | 14.73 | 29.96% | 3.75 | 27.89% |


<!-- 表格 4 -->
| 电压等级 | 变电站名称 | 主变容量 | 2024年全年最大负荷 | 2024年全年最大负荷 | 2024年春节全网最大负荷时刻有功 | 2024年春节全网最大负荷时刻有功 | 2024年度夏全网最大负荷时刻有功 | 2024年度夏全网最大负荷时刻有功 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 电压等级 | 变电站名称 | 主变容量 | 负荷 | 负载率 | 负荷 | 负载率 | 负荷 | 负载率 |
| 35 | 曹溪变 | 8+8 | 6.31 | 41.51% | 6.31 | 41.51% | 5.96 | 39.21% |
| 35 | 漆工变 | 6.3+6.3 | 8.21 | 68.59% | 8.21 | 68.59% | 5.7 | 47.62% |
| 35 | 樟树墩变 | 6.3+6.3 | 5.94 | 49.62% | 5.94 | 49.62% | 5.32 | 29.56% |
| 35 | 冷水坞变 | 10+10 | 8.82 | 60.39% | 8.82 | 60.39% | 5.13 | 33.13% |
| 35 | 城南变 | 8+8 | 12.64 | 79% | 11.6 | 78.76% | 11.6 | 76.32% |
| 35 | 清水塘变 | 8+8 | 9.81 | 45.66% | 9.81 | 45.66% | 8.71 | 57.3% |
| 35 | 蒋家桥变 | 6.3+6.3 | 7.35 | 61.40% | 7.35 | 61.40% | 3.4 | 28.4% |


<!-- 表格 5 -->
| 弋阳县 | 2024年 | 2025年 | 2026年 | 2027年 | 2028年 | 2029年 | 2030年 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1.35千伏网供负荷 | 60 | 62 | 64 | 65 | 66 | 68 | 70 |
| 2.规划期当年公用变电站容量 | 143.35 | 143.35 | 143.35 | 143.35 | 143.35 | 143.35 | 143.35 |
| 3.2023年底公变容量 | 147.65 | 147.65 | 147.65 | 147.65 | 147.65 | 147.65 | 147.65 |
| 4.新增公变容量 | -4.3 | -4.3 | -4.3 | -4.3 | -4.3 | -4.3 | -4.3 |
| 国道退运 | -14.3 | -14.3 | -14.3 | -14.3 | -14.3 | -14.3 | -14.3 |
| 冷水坞增容 | 3.7 | 3.7 | 3.7 | 3.7 | 3.7 | 3.7 | 3.7 |
| 烈桥配电化 | 6.3 | 6.3 | 6.3 | 6.3 | 6.3 | 6.3 | 6.3 |
| 5.容载比 | 2.39 | 2.28 | 2.11 | 1.99 | 1.89 | 2.39 | 2.28 |


<!-- 表格 6 -->
| 一级问题 | 二级问题 | 存量问题（个） | 解决问题（个） | 解决率（%） |
| --- | --- | --- | --- | --- |
| 可靠性提升 | 单辐射线路 | 11 | 11 | 100% |
| 可靠性提升 | 不满足N-1线路 | 18 | 18 | 100% |
| 可靠性提升 | 非标准接线线路数 | 4 | 4 | 100% |
| 可靠性提升 | 大分支线路数 | 27 | 27 | 100% |
| 可靠性提升 | 超标节点线路数 | 8 | 8 | 100% |
| 可靠性提升 | 挂接配变过多线路数 | 33 | 33 | 100% |
| 可靠性提升 | 超长线路数 | 3 | 3 | 100% |
| 可靠性提升 | 分段不合理 | 4 | 4 | 100% |
| 可靠性提升 | 跨区供电线路 | 8 | 6 | 75% |
| 可靠性提升 | 频繁停电线路 | 13 | 13 | 100% |
| 可靠性提升 | 正向过载线路数 | 3 | 3 | 100% |
| 可靠性提升 | 正向重载线路数 | 5 | 5 | 100% |
| 数智化提升 | 馈线自动化未覆盖线路 | 26 | 26 | 100% |
| 综合承载力 | 反向重载过载线路 | 0 | 0 | 100% |
| 合计 | 合计 | 162 | 154 | 95.06% |
